@prefix bldg: <urn:example#> .
@prefix brick: <https://brickschema.org/schema/Brick#> .
@prefix bacnet: <http://data.ashrae.org/bacnet/2020#> .
@prefix unit: <http://qudt.org/vocab/unit/> .
@prefix owl: <http://www.w3.org/2002/07/owl#> .
@prefix ref: <https://brickschema.org/schema/Brick/ref#> .
@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .

<urn:example#> a owl:Ontology ;
    owl:imports <https://brickschema.org/schema/1.2/Brick#> .

bldg:boptest-proxy-device a bacnet:BACnetDevice ;
    bacnet:device-instance 599 .

bldg:mz_office_bldg a brick:Building .

bldg:mz_office_floor_2 a brick:Floor ;
  brick:isPartOf bldg:mz_office_bldg .

bldg:mz_office_fl2_zone_sou a brick:HVAC_Zone ;
  brick:area [ brick:value "207.58"^^xsd:decimal; brick:hasUnit unit:M2 ] ;
  brick:isFedBy bldg:fl2_vav_zone_sou ;
  brick:isPartOf bldg:mz_office_floor_2 .

bldg:mz_office_fl2_zone_nor a brick:HVAC_Zone ;
  brick:area [ brick:value "207.58"^^xsd:decimal; brick:hasUnit unit:M2 ] ;
  brick:isPartOf bldg:mz_office_floor_2 .

bldg:mz_office_fl2_zone_eas a brick:HVAC_Zone ;
  brick:area [ brick:value "131.416"^^xsd:decimal; brick:hasUnit unit:M2 ] ;
  brick:isPartOf bldg:mz_office_floor_2 .

bldg:mz_office_fl2_zone_wes a brick:HVAC_Zone ;
  brick:area [ brick:value "131.416"^^xsd:decimal; brick:hasUnit unit:M2 ] ;
  brick:isPartOf bldg:mz_office_floor_2 .

bldg:mz_office_fl2_zone_cor a brick:HVAC_Zone ;
  brick:area [ brick:value "984.672"^^xsd:decimal; brick:hasUnit unit:M2 ] ;
  brick:isPartOf bldg:mz_office_floor_2 .

bldg:fl2_ahu a brick:AHU ;
  brick:feeds bldg:fl2_vav_zone_sou ;
  brick:hasLocation brick:mz_office_floor_2 .

bldg:fl2_ahu_heating_coil a brick:Heating_Coil ;
  brick:isPartOf bldg:flr2_ahu .

bldg:fl2_vav_zone_sou a brick:Variable_Air_Volume_Box_With_Reheat ;
  brick:feeds bldg:mz_office_fl2_zone_sou ;
  brick:isFedBy bldg:fl2_ahu ;
  brick:hasLocation bldg:mz_office_fl2_zone_sou .


# # Inputs
# {
#  # bacnet 1
#   "hvac_oveZonSupNor_TZonCooSet_u": {
#     "Minimum": 285.15,
#     "Description": "Zone air temperature cooling setpoint for zone nor",
#     "Unit": "K",
#     "Maximum": 313.15
#   },
#  # bacnet 2
#   "hvac_oveZonActNor_yDam_u": {
#     "Minimum": 0,
#     "Description": "Damper position setpoint for zone nor",
#     "Unit": "1",
#     "Maximum": 1
#   },
#   "hvac_oveAhu_TSupSet_activate": {
#     "Minimum": null,
#     "Description": "Activation for Supply air temperature setpoint for AHU",
#     "Unit": null,
#     "Maximum": null
#   },

bldg:hvac_oveZonSupSou_TZonCooSet_u a brick:Zone_Air_Cooling_Temperature_Setpoint ;
  brick:isPointOf bldg:flr2_vav_zone_sou ;
  brick:hasUnit unit:K ;
  ref:hasExternalReference [
        bacnet:object-identifier "analog-value,3" ;
        bacnet:object-type "analog-value" ;
        bacnet:object-name "hvac_oveZonSupSou_TZonCooSet_u" ;
        bacnet:objectOf bldg:boptest-proxy-device 
  ] .
#  # bacnet 3
#   "hvac_oveZonSupSou_TZonCooSet_u": {
#     "Minimum": 285.15,
#     "Description": "Zone air temperature cooling setpoint for zone sou",
#     "Unit": "K",
#     "Maximum": 313.15
#   },
#   "hvac_oveZonSupSou_TZonHeaSet_activate": {
#     "Minimum": null,
#     "Description": "Activation for Zone air temperature heating setpoint for zone sou",
#     "Unit": null,
#     "Maximum": null
#   },
#   "hvac_oveZonSupNor_TZonCooSet_activate": {
#     "Minimum": null,
#     "Description": "Activation for Zone air temperature cooling setpoint for zone nor",
#     "Unit": null,
#     "Maximum": null
#   },
#  # bacnet 4
#   "hvac_oveZonSupEas_TZonCooSet_u": {
#     "Minimum": 285.15,
#     "Description": "Zone air temperature cooling setpoint for zone eas",
#     "Unit": "K",
#     "Maximum": 313.15
#   },

bldg:hvac_oveAhu_TSupSet_u a brick:Supply_Air_Temperature_Setpoint ;
  brick:isPointOf bldg:fl2_ahu ;
  brick:hasUnit unit:K ;
  ref:hasExternalReference [
        bacnet:object-identifier "analog-value,5" ;
        bacnet:object-type "analog-value" ;
        bacnet:object-name "hvac_oveAhu_TSupSet_u" ;
        bacnet:objectOf bldg:boptest-proxy-device 
  ] .
#  # bacnet 5
#   "hvac_oveAhu_TSupSet_u": {
#     "Minimum": 285.15,
#     "Description": "Supply air temperature setpoint for AHU",
#     "Unit": "K",
#     "Maximum": 313.15
#   },

bldg:hvac_oveAhu_yPumHea_u a brick:Pump_Command ;
  brick:isPointOf bldg:fl2_ahu_heating_coil ;
  ref:hasExternalReference [
        bacnet:object-identifier "analog-output,6" ;
        bacnet:object-type "analog-output" ;
        bacnet:object-name "hvac_oveAhu_yPumHea_u" ;
        bacnet:objectOf bldg:boptest-proxy-device 
  ] .
#  # bacnet 6
#   "hvac_oveAhu_yPumHea_u": {
#     "Minimum": 0,
#     "Description": "Heating coil pump control signal for AHU",
#     "Unit": "1",
#     "Maximum": 1
#   },
#  # bacnet 7
#   "hvac_oveZonSupWes_TZonCooSet_u": {
#     "Minimum": 285.15,
#     "Description": "Zone air temperature cooling setpoint for zone wes",
#     "Unit": "K",
#     "Maximum": 313.15
#   },
#  # bacnet 8
#   "hvac_oveZonSupEas_TZonHeaSet_u": {
#     "Minimum": 285.15,
#     "Description": "Zone air temperature heating setpoint for zone eas",
#     "Unit": "K",
#     "Maximum": 313.15
#   },
#   "hvac_oveZonSupEas_TZonHeaSet_activate": {
#     "Minimum": null,
#     "Description": "Activation for Zone air temperature heating setpoint for zone eas",
#     "Unit": null,
#     "Maximum": null
#   },
#   "hvac_oveAhu_yHea_activate": {
#     "Minimum": null,
#     "Description": "Activation for Heating coil valve control signal for AHU",
#     "Unit": null,
#     "Maximum": null
#   },
#   "hvac_oveAhu_yCoo_activate": {
#     "Minimum": null,
#     "Description": "Activation for Cooling coil valve control signal for AHU",
#     "Unit": null,
#     "Maximum": null
#   },
#  # bacnet 9
#   "hvac_oveZonActEas_yDam_u": {
#     "Minimum": 0,
#     "Description": "Damper position setpoint for zone eas",
#     "Unit": "1",
#     "Maximum": 1
#   },
#  # bacnet 10
#   "hvac_oveAhu_yRet_u": {
#     "Minimum": 0,
#     "Description": "Return air damper position setpoint for AHU",
#     "Unit": "1",
#     "Maximum": 1
#   },
#   "hvac_oveZonActCor_yDam_activate": {
#     "Minimum": null,
#     "Description": "Activation for Damper position setpoint for zone cor",
#     "Unit": null,
#     "Maximum": null
#   },
#  # bacnet 11
#   "hvac_oveZonActWes_yReaHea_u": {
#     "Minimum": 0,
#     "Description": "Reheat control signal for zone wes",
#     "Unit": "1",
#     "Maximum": 1
#   },
#  # bacnet 12
#   "hvac_oveAhu_yOA_u": {
#     "Minimum": 0,
#     "Description": "Outside air damper position setpoint for AHU",
#     "Unit": "1",
#     "Maximum": 1
#   },
#  # bacnet 13
#   "hvac_oveZonSupSou_TZonHeaSet_u": {
#     "Minimum": 285.15,
#     "Description": "Zone air temperature heating setpoint for zone sou",
#     "Unit": "K",
#     "Maximum": 313.15
#   },
#   "hvac_oveZonActCor_yReaHea_activate": {
#     "Minimum": null,
#     "Description": "Activation for Reheat control signal for zone cor",
#     "Unit": null,
#     "Maximum": null
#   },
#   "hvac_oveZonSupWes_TZonCooSet_activate": {
#     "Minimum": null,
#     "Description": "Activation for Zone air temperature cooling setpoint for zone wes",
#     "Unit": null,
#     "Maximum": null
#   },
#   "hvac_oveZonActWes_yDam_activate": {
#     "Minimum": null,
#     "Description": "Activation for Damper position setpoint for zone wes",
#     "Unit": null,
#     "Maximum": null
#   },
#  # bacnet 14
#   "hvac_oveZonActCor_yDam_u": {
#     "Minimum": 0,
#     "Description": "Damper position setpoint for zone cor",
#     "Unit": "1",
#     "Maximum": 1
#   },
#  # bacnet 15
#   "hvac_oveZonSupWes_TZonHeaSet_u": {
#     "Minimum": 285.15,
#     "Description": "Zone air temperature heating setpoint for zone wes",
#     "Unit": "K",
#     "Maximum": 313.15
#   },
#  # bacnet 16
#   "hvac_oveZonSupCor_TZonCooSet_u": {
#     "Minimum": 285.15,
#     "Description": "Zone air temperature cooling setpoint for zone cor",
#     "Unit": "K",
#     "Maximum": 313.15
#   },
#  # bacnet 17
#   "hvac_oveZonActEas_yReaHea_u": {
#     "Minimum": 0,
#     "Description": "Reheat control signal for zone eas",
#     "Unit": "1",
#     "Maximum": 1
#   },
#   "hvac_oveZonActSou_yReaHea_activate": {
#     "Minimum": null,
#     "Description": "Activation for Reheat control signal for zone sou",
#     "Unit": null,
#     "Maximum": null
#   },
#   "hvac_oveZonActNor_yReaHea_activate": {
#     "Minimum": null,
#     "Description": "Activation for Reheat control signal for zone nor",
#     "Unit": null,
#     "Maximum": null
#   },
#   "hvac_oveZonSupSou_TZonCooSet_activate": {
#     "Minimum": null,
#     "Description": "Activation for Zone air temperature cooling setpoint for zone sou",
#     "Unit": null,
#     "Maximum": null
#   },
#  # bacnet 18
#   "hvac_oveZonActSou_yReaHea_u": {
#     "Minimum": 0,
#     "Description": "Reheat control signal for zone sou",
#     "Unit": "1",
#     "Maximum": 1
#   },
#  # bacnet 19
#   "hvac_oveZonActSou_yDam_u": {
#     "Minimum": 0,
#     "Description": "Damper position setpoint for zone sou",
#     "Unit": "1",
#     "Maximum": 1
#   },
#  # bacnet 20
#   "hvac_oveAhu_yPumCoo_u": {
#     "Minimum": 0,
#     "Description": "Cooling coil pump control signal for AHU",
#     "Unit": "1",
#     "Maximum": 1
#   },
#  # bacnet 21
#   "hvac_oveZonSupNor_TZonHeaSet_u": {
#     "Minimum": 285.15,
#     "Description": "Zone air temperature heating setpoint for zone nor",
#     "Unit": "K",
#     "Maximum": 313.15
#   },
#  # bacnet 22
#   "hvac_oveAhu_yFan_u": {
#     "Minimum": 0,
#     "Description": "Supply fan speed setpoint for AHU",
#     "Unit": "1",
#     "Maximum": 1
#   },
#   "hvac_oveZonActWes_yReaHea_activate": {
#     "Minimum": null,
#     "Description": "Activation for Reheat control signal for zone wes",
#     "Unit": null,
#     "Maximum": null
#   },
#  # bacnet 23
#   "hvac_oveZonSupCor_TZonHeaSet_u": {
#     "Minimum": 285.15,
#     "Description": "Zone air temperature heating setpoint for zone cor",
#     "Unit": "K",
#     "Maximum": 313.15
#   },
#   "hvac_oveAhu_yOA_activate": {
#     "Minimum": null,
#     "Description": "Activation for Outside air damper position setpoint for AHU",
#     "Unit": null,
#     "Maximum": null
#   },
#   "hvac_oveZonSupCor_TZonCooSet_activate": {
#     "Minimum": null,
#     "Description": "Activation for Zone air temperature cooling setpoint for zone cor",
#     "Unit": null,
#     "Maximum": null
#   },
#  # bacnet 24
#   "hvac_oveAhu_dpSet_u": {
#     "Minimum": 50,
#     "Description": "Supply duct pressure setpoint for AHU",
#     "Unit": "Pa",
#     "Maximum": 410
#   },
#  # bacnet 25
#   "hvac_oveZonActNor_yReaHea_u": {
#     "Minimum": 0,
#     "Description": "Reheat control signal for zone nor",
#     "Unit": "1",
#     "Maximum": 1
#   },
#   "hvac_oveZonSupNor_TZonHeaSet_activate": {
#     "Minimum": null,
#     "Description": "Activation for Zone air temperature heating setpoint for zone nor",
#     "Unit": null,
#     "Maximum": null
#   },
#  # bacnet 26
#   "hvac_oveAhu_yCoo_u": {
#     "Minimum": 0,
#     "Description": "Cooling coil valve control signal for AHU",
#     "Unit": "1",
#     "Maximum": 1
#   },
#   "hvac_oveZonActSou_yDam_activate": {
#     "Minimum": null,
#     "Description": "Activation for Damper position setpoint for zone sou",
#     "Unit": null,
#     "Maximum": null
#   },
#   "hvac_oveZonActEas_yReaHea_activate": {
#     "Minimum": null,
#     "Description": "Activation for Reheat control signal for zone eas",
#     "Unit": null,
#     "Maximum": null
#   },
#   "hvac_oveZonActNor_yDam_activate": {
#     "Minimum": null,
#     "Description": "Activation for Damper position setpoint for zone nor",
#     "Unit": null,
#     "Maximum": null
#   },
#   "hvac_oveZonSupEas_TZonCooSet_activate": {
#     "Minimum": null,
#     "Description": "Activation for Zone air temperature cooling setpoint for zone eas",
#     "Unit": null,
#     "Maximum": null
#   },
#   "hvac_oveZonActEas_yDam_activate": {
#     "Minimum": null,
#     "Description": "Activation for Damper position setpoint for zone eas",
#     "Unit": null,
#     "Maximum": null
#   },
#   "hvac_oveAhu_yFan_activate": {
#     "Minimum": null,
#     "Description": "Activation for Supply fan speed setpoint for AHU",
#     "Unit": null,
#     "Maximum": null
#   },
#   "hvac_oveAhu_yPumHea_activate": {
#     "Minimum": null,
#     "Description": "Activation for Heating coil pump control signal for AHU",
#     "Unit": null,
#     "Maximum": null
#   },
#   "hvac_oveZonSupCor_TZonHeaSet_activate": {
#     "Minimum": null,
#     "Description": "Activation for Zone air temperature heating setpoint for zone cor",
#     "Unit": null,
#     "Maximum": null
#   },
#  # bacnet 27
#   "hvac_oveZonActWes_yDam_u": {
#     "Minimum": 0,
#     "Description": "Damper position setpoint for zone wes",
#     "Unit": "1",
#     "Maximum": 1
#   },
#  # bacnet 28
#   "hvac_oveZonActCor_yReaHea_u": {
#     "Minimum": 0,
#     "Description": "Reheat control signal for zone cor",
#     "Unit": "1",
#     "Maximum": 1
#   },
#   "hvac_oveZonSupWes_TZonHeaSet_activate": {
#     "Minimum": null,
#     "Description": "Activation for Zone air temperature heating setpoint for zone wes",
#     "Unit": null,
#     "Maximum": null
#   },
#   "hvac_oveAhu_yPumCoo_activate": {
#     "Minimum": null,
#     "Description": "Activation for Cooling coil pump control signal for AHU",
#     "Unit": null,
#     "Maximum": null
#   },
#  # bacnet 29
#   "hvac_oveAhu_yHea_u": {
#     "Minimum": 0,
#     "Description": "Heating coil valve control signal for AHU",
#     "Unit": "1",
#     "Maximum": 1
#   },
#   "hvac_oveAhu_dpSet_activate": {
#     "Minimum": null,
#     "Description": "Activation for Supply duct pressure setpoint for AHU",
#     "Unit": null,
#     "Maximum": null
#   },
#   "hvac_oveAhu_yRet_activate": {
#     "Minimum": null,
#     "Description": "Activation for Return air damper position setpoint for AHU",
#     "Unit": null,
#     "Maximum": null
#   }
# }

# # Measurements

# {
#  # bacnet 101
#   "hvac_reaAhu_PPumHea_y": {
#     "Minimum": null,
#     "Description": "Electrical power measurement of heating coil pump for AHU",
#     "Unit": "W",
#     "Maximum": null
#   },
#  # bacnet 102
#   "hvac_reaZonNor_TSup_y": {
#     "Minimum": null,
#     "Description": "Discharge air temperature to zone measurement for zone nor",
#     "Unit": "K",
#     "Maximum": null
#   },
#  # bacnet 103
#   "weaSta_reaWeaWinDir_y": {
#     "Minimum": null,
#     "Description": "Wind direction measurement",
#     "Unit": "rad",
#     "Maximum": null
#   },
#  # bacnet 104
#   "heaPum_reaTSup_y": {
#     "Minimum": null,
#     "Description": "Supply water temperature of heat pump",
#     "Unit": "K",
#     "Maximum": null
#   },
#  # bacnet 105
#   "weaSta_reaWeaLon_y": {
#     "Minimum": null,
#     "Description": "Longitude of the location",
#     "Unit": "rad",
#     "Maximum": null
#   },
#  # bacnet 106
#   "weaSta_reaWeaHHorIR_y": {
#     "Minimum": null,
#     "Description": "Horizontal infrared irradiation measurement",
#     "Unit": "W/m2",
#     "Maximum": null
#   },
#  # bacnet 107
#   "hvac_reaAhu_V_flow_ret_y": {
#     "Minimum": null,
#     "Description": "Return air flowrate measurement for AHU",
#     "Unit": "m3/s",
#     "Maximum": null
#   },
#  # bacnet 108
#   "chi_reaTRet_y": {
#     "Minimum": null,
#     "Description": "Return water temperature of chiller",
#     "Unit": "K",
#     "Maximum": null
#   },
#  # bacnet 109
#   "hvac_reaAhu_TCooCoiSup_y": {
#     "Minimum": null,
#     "Description": "Cooling coil supply water temperature measurement for AHU",
#     "Unit": "K",
#     "Maximum": null
#   },
#  # bacnet 110
#   "hvac_reaAhu_TSup_y": {
#     "Minimum": null,
#     "Description": "Supply air temperature measurement for AHU",
#     "Unit": "K",
#     "Maximum": null
#   },
#  # bacnet 111
#   "hvac_reaZonSou_V_flow_y": {
#     "Minimum": null,
#     "Description": "Discharge air flowrate to zone measurement for zone sou",
#     "Unit": "m3/s",
#     "Maximum": null
#   },
#  # bacnet 112
#   "weaSta_reaWeaSolHouAng_y": {
#     "Minimum": null,
#     "Description": "Solar hour angle measurement",
#     "Unit": "rad",
#     "Maximum": null
#   },
#  # bacnet 113
#   "hvac_reaZonEas_TSup_y": {
#     "Minimum": null,
#     "Description": "Discharge air temperature to zone measurement for zone eas",
#     "Unit": "K",
#     "Maximum": null
#   },
#  # bacnet 114
#   "hvac_reaZonNor_CO2Zon_y": {
#     "Minimum": null,
#     "Description": "Zone air CO2 measurement for zone nor",
#     "Unit": "ppm",
#     "Maximum": null
#   },
#  # bacnet 115
#   "weaSta_reaWeaWinSpe_y": {
#     "Minimum": null,
#     "Description": "Wind speed measurement",
#     "Unit": "m/s",
#     "Maximum": null
#   },
#  # bacnet 116
#   "weaSta_reaWeaNOpa_y": {
#     "Minimum": null,
#     "Description": "Opaque sky cover measurement",
#     "Unit": "1",
#     "Maximum": null
#   },
#  # bacnet 117
#   "weaSta_reaWeaSolAlt_y": {
#     "Minimum": null,
#     "Description": "Solar altitude angle measurement",
#     "Unit": "rad",
#     "Maximum": null
#   },
#  # bacnet 118
#   "heaPum_reaTRet_y": {
#     "Minimum": null,
#     "Description": "Return water temperature of heat pump",
#     "Unit": "K",
#     "Maximum": null
#   },
#  # bacnet 119
#   "weaSta_reaWeaNTot_y": {
#     "Minimum": null,
#     "Description": "Sky cover measurement",
#     "Unit": "1",
#     "Maximum": null
#   },
#  # bacnet 131
#   "chi_reaPChi_y": {
#     "Minimum": null,
#     "Description": "Electric power consumed by chiller",
#     "Unit": "W",
#     "Maximum": null
#   },
#  # bacnet 132
#   "weaSta_reaWeaHGloHor_y": {
#     "Minimum": null,
#     "Description": "Global horizontal solar irradiation measurement",
#     "Unit": "W/m2",
#     "Maximum": null
#   },
#  # bacnet 133
#   "hvac_reaZonEas_CO2Zon_y": {
#     "Minimum": null,
#     "Description": "Zone air CO2 measurement for zone eas",
#     "Unit": "ppm",
#     "Maximum": null
#   },

bldg:hvac_reaZonSou_TZon_y a brick:Supply_Air_Temperature_Sensor ;
  brick:isPointOf bldg:mz_office_fl2_zone_sou ;
  brick:hasUnit unit:K ;
  ref:hasExternalReference [
        bacnet:object-identifier "analog-input,134" ;
        bacnet:object-type "analog-input" ;
        bacnet:object-name "hvac_reaZonSou_TZon_y" ;
        bacnet:objectOf bldg:boptest-proxy-device 
  ] .

#  # bacnet 134
#   "hvac_reaZonSou_TZon_y": {
#     "Minimum": null,
#     "Description": "Zone air temperature measurement for zone sou",
#     "Unit": "K",
#     "Maximum": null
#   },
#  # bacnet 135
#   "weaSta_reaWeaTWetBul_y": {
#     "Minimum": null,
#     "Description": "Wet bulb temperature measurement",
#     "Unit": "K",
#     "Maximum": null
#   },
#  # bacnet 136
#   "weaSta_reaWeaTDryBul_y": {
#     "Minimum": null,
#     "Description": "Outside drybulb temperature measurement",
#     "Unit": "K",
#     "Maximum": null
#   },
#  # bacnet 137
#   "weaSta_reaWeaHDifHor_y": {
#     "Minimum": null,
#     "Description": "Horizontal diffuse solar radiation measurement",
#     "Unit": "W/m2",
#     "Maximum": null
#   },
#  # bacnet 138
#   "hvac_reaZonEas_TZon_y": {
#     "Minimum": null,
#     "Description": "Zone air temperature measurement for zone eas",
#     "Unit": "K",
#     "Maximum": null
#   },
#  # bacnet 139
#   "weaSta_reaWeaCeiHei_y": {
#     "Minimum": null,
#     "Description": "Cloud cover ceiling height measurement",
#     "Unit": "m",
#     "Maximum": null
#   },
#  # bacnet 140
#   "hvac_reaAhu_PPumCoo_y": {
#     "Minimum": null,
#     "Description": "Electrical power measurement of cooling coil pump for AHU",
#     "Unit": "W",
#     "Maximum": null
#   },
#  # bacnet 141
#   "weaSta_reaWeaTBlaSky_y": {
#     "Minimum": null,
#     "Description": "Black-body sky temperature measurement",
#     "Unit": "K",
#     "Maximum": null
#   },
#  # bacnet 142
#   "hvac_reaZonWes_V_flow_y": {
#     "Minimum": null,
#     "Description": "Discharge air flowrate to zone measurement for zone wes",
#     "Unit": "m3/s",
#     "Maximum": null
#   },
#  # bacnet 143
#   "weaSta_reaWeaSolZen_y": {
#     "Minimum": null,
#     "Description": "Solar zenith angle measurement",
#     "Unit": "rad",
#     "Maximum": null
#   },
#  # bacnet 144
#   "heaPum_reaPPumDis_y": {
#     "Minimum": null,
#     "Description": "Electric power consumed by hot water distribution pump",
#     "Unit": "W",
#     "Maximum": null
#   },
#  # bacnet 145
#   "hvac_reaZonCor_V_flow_y": {
#     "Minimum": null,
#     "Description": "Discharge air flowrate to zone measurement for zone cor",
#     "Unit": "m3/s",
#     "Maximum": null
#   },
#  # bacnet 146
#   "hvac_reaZonCor_TZon_y": {
#     "Minimum": null,
#     "Description": "Zone air temperature measurement for zone cor",
#     "Unit": "K",
#     "Maximum": null
#   },
#  # bacnet 147
#   "hvac_reaAhu_TRet_y": {
#     "Minimum": null,
#     "Description": "Return air temperature measurement for AHU",
#     "Unit": "K",
#     "Maximum": null
#   },
#  # bacnet 148
#   "weaSta_reaWeaSolTim_y": {
#     "Minimum": null,
#     "Description": "Solar time",
#     "Unit": "s",
#     "Maximum": null
#   },
#  # bacnet 149
#   "hvac_reaAhu_PFanSup_y": {
#     "Minimum": null,
#     "Description": "Electrical power measurement of supply fan for AHU",
#     "Unit": "W",
#     "Maximum": null
#   },
#  # bacnet 150
#   "hvac_reaZonWes_TZon_y": {
#     "Minimum": null,
#     "Description": "Zone air temperature measurement for zone wes",
#     "Unit": "K",
#     "Maximum": null
#   },
#  # bacnet 161
#   "hvac_reaAhu_THeaCoiSup_y": {
#     "Minimum": null,
#     "Description": "Heating coil supply water temperature measurement for AHU",
#     "Unit": "K",
#     "Maximum": null
#   },
#  # bacnet 162
#   "chi_reaTSup_y": {
#     "Minimum": null,
#     "Description": "Supply water temperature of chiller",
#     "Unit": "K",
#     "Maximum": null
#   },
#  # bacnet 163
#   "hvac_reaZonNor_TZon_y": {
#     "Minimum": null,
#     "Description": "Zone air temperature measurement for zone nor",
#     "Unit": "K",
#     "Maximum": null
#   },
#  # bacnet 164
#   "hvac_reaAhu_THeaCoiRet_y": {
#     "Minimum": null,
#     "Description": "Heating coil return water temperature measurement for AHU",
#     "Unit": "K",
#     "Maximum": null
#   },

bldg:hvac_reaZonSou_CO2Zon_y a brick:CO2_Level_Sensor ;
  brick:hasUnit unit:PPM ;
  brick:isPointOf bldg:mz_office_fl2_zone_sou ;
  ref:hasExternalReference [
        bacnet:object-identifier "analog-input,165" ;
        bacnet:object-type "analog-input" ;
        bacnet:object-name "hvac_reaZonSou_CO2Zon_y" ;
        bacnet:objectOf bldg:boptest-proxy-device 
  ] .
#  # bacnet 165
#   "hvac_reaZonSou_CO2Zon_y": {
#     "Minimum": null,
#     "Description": "Zone air CO2 measurement for zone sou",
#     "Unit": "ppm",
#     "Maximum": null
#   },
#  # bacnet 166
#   "weaSta_reaWeaCloTim_y": {
#     "Minimum": null,
#     "Description": "Day number with units of seconds",
#     "Unit": "s",
#     "Maximum": null
#   },
#  # bacnet 167
#   "hvac_reaZonWes_TSup_y": {
#     "Minimum": null,
#     "Description": "Discharge air temperature to zone measurement for zone wes",
#     "Unit": "K",
#     "Maximum": null
#   },
#  # bacnet 168
#   "hvac_reaAhu_TMix_y": {
#     "Minimum": null,
#     "Description": "Mixed air temperature measurement for AHU",
#     "Unit": "K",
#     "Maximum": null
#   },
#  # bacnet 169
#   "hvac_reaZonEas_V_flow_y": {
#     "Minimum": null,
#     "Description": "Discharge air flowrate to zone measurement for zone eas",
#     "Unit": "m3/s",
#     "Maximum": null
#   },
#  # bacnet 170
#   "chi_reaPPumDis_y": {
#     "Minimum": null,
#     "Description": "Electric power consumed by chilled water distribution pump",
#     "Unit": "W",
#     "Maximum": null
#   },
#  # bacnet 171
#   "weaSta_reaWeaPAtm_y": {
#     "Minimum": null,
#     "Description": "Atmospheric pressure measurement",
#     "Unit": "Pa",
#     "Maximum": null
#   },
#  # bacnet 172
#   "hvac_reaZonSou_TSup_y": {
#     "Minimum": null,
#     "Description": "Discharge air temperature to zone measurement for zone sou",
#     "Unit": "K",
#     "Maximum": null
#   },
#  # bacnet 173
#   "hvac_reaZonWes_CO2Zon_y": {
#     "Minimum": null,
#     "Description": "Zone air CO2 measurement for zone wes",
#     "Unit": "ppm",
#     "Maximum": null
#   },
#  # bacnet 174
#   "hvac_reaAhu_dp_sup_y": {
#     "Minimum": null,
#     "Description": "Discharge pressure of supply fan for AHU",
#     "Unit": "Pa",
#     "Maximum": null
#   },
#  # bacnet 175
#   "hvac_reaZonNor_V_flow_y": {
#     "Minimum": null,
#     "Description": "Discharge air flowrate to zone measurement for zone nor",
#     "Unit": "m3/s",
#     "Maximum": null
#   },
#  # bacnet 176
#   "heaPum_reaFloSup_y": {
#     "Minimum": null,
#     "Description": "Supply water flow rate of heat pump",
#     "Unit": "m3/s",
#     "Maximum": null
#   },
#  # bacnet 177
#   "hvac_reaZonCor_CO2Zon_y": {
#     "Minimum": null,
#     "Description": "Zone air CO2 measurement for zone cor",
#     "Unit": "ppm",
#     "Maximum": null
#   },
#  # bacnet 178
#   "weaSta_reaWeaRelHum_y": {
#     "Minimum": null,
#     "Description": "Outside relative humidity measurement",
#     "Unit": "1",
#     "Maximum": null
#   },
#  # bacnet 179
#   "weaSta_reaWeaLat_y": {
#     "Minimum": null,
#     "Description": "Latitude of the location",
#     "Unit": "rad",
#     "Maximum": null
#   },
#  # bacnet 180
#   "heaPum_reaPHeaPum_y": {
#     "Minimum": null,
#     "Description": "Electric power consumed by heat pump",
#     "Unit": "W",
#     "Maximum": null
#   },
#  # bacnet 191
#   "weaSta_reaWeaSolDec_y": {
#     "Minimum": null,
#     "Description": "Solar declination angle measurement",
#     "Unit": "rad",
#     "Maximum": null
#   },
#  # bacnet 192
#   "hvac_reaZonCor_TSup_y": {
#     "Minimum": null,
#     "Description": "Discharge air temperature to zone measurement for zone cor",
#     "Unit": "K",
#     "Maximum": null
#   },
#  # bacnet 193
#   "weaSta_reaWeaHDirNor_y": {
#     "Minimum": null,
#     "Description": "Direct normal radiation measurement",
#     "Unit": "W/m2",
#     "Maximum": null
#   },
#  # bacnet 194
#   "weaSta_reaWeaTDewPoi_y": {
#     "Minimum": null,
#     "Description": "Dew point temperature measurement",
#     "Unit": "K",
#     "Maximum": null
#   },
#  # bacnet 195
#   "chi_reaFloSup_y": {
#     "Minimum": null,
#     "Description": "Supply water flow rate of chiller",
#     "Unit": "m3/s",
#     "Maximum": null
#   },
#  # bacnet 196
#   "hvac_reaAhu_V_flow_sup_y": {
#     "Minimum": null,
#     "Description": "Supply air flowrate measurement for AHU",
#     "Unit": "m3/s",
#     "Maximum": null
#   },
#  # bacnet 197
#   "hvac_reaAhu_TCooCoiRet_y": {
#     "Minimum": null,
#     "Description": "Cooling coil return water temperature measurement for AHU",
#     "Unit": "K",
#     "Maximum": null
#   }
# }
